<!doctype html>
<html lang="zh-Hant">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>屏東縣防災微電網｜投標者決策摘要</title>
  <style>
    :root{--bg:#f4f7fb;--ink:#172338;--muted:#5f6d80;--line:#dbe3ee;--card:#fff;--blue:#175cd3;--teal:#087f8c;--orange:#c56716;--red:#b42318;--green:#16835b;--shadow:0 12px 32px rgba(26,45,80,.08)}
    *{box-sizing:border-box} body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.7 "Noto Sans TC","Microsoft JhengHei",system-ui,sans-serif}
    a{color:var(--blue)} .wrap{max-width:1180px;margin:auto;padding:0 22px}
    header{background:linear-gradient(120deg,#102b50 0%,#175cd3 54%,#0b7e8a 100%);color:#fff;padding:68px 0 54px;position:relative;overflow:hidden}
    header:after{content:"";position:absolute;width:560px;height:560px;border:1px solid rgba(255,255,255,.14);border-radius:50%;right:-180px;top:-260px;box-shadow:0 0 0 35px rgba(255,255,255,.04),0 0 0 72px rgba(255,255,255,.03)}
    .eyebrow{letter-spacing:.14em;text-transform:uppercase;font-size:12px;opacity:.78}.hero{position:relative;z-index:1;max-width:850px}.hero h1{font-size:clamp(30px,5vw,54px);line-height:1.15;margin:12px 0 18px}.hero p{font-size:19px;max-width:780px;color:#e9f2ff}.chips{display:flex;flex-wrap:wrap;gap:9px;margin-top:24px}.chip{border:1px solid rgba(255,255,255,.35);border-radius:100px;padding:5px 12px;font-size:13px;background:rgba(255,255,255,.1)}
    main{padding:32px 0 70px}.section{margin:34px 0}.section h2{font-size:25px;margin:0 0 16px}.section h2 small{color:var(--muted);font-size:13px;font-weight:500;margin-left:10px}.grid{display:grid;gap:16px}.grid.two{grid-template-columns:repeat(2,minmax(0,1fr))}.grid.three{grid-template-columns:repeat(3,minmax(0,1fr))}.card{background:var(--card);border:1px solid var(--line);border-radius:16px;padding:22px;box-shadow:var(--shadow)}.card h3{margin:0 0 9px;font-size:19px}.card p{margin:7px 0;color:var(--muted)}.metric{font-size:32px;font-weight:750;color:var(--blue);line-height:1.2}.label{font-size:13px;color:var(--muted)}
    .alert{border-left:5px solid var(--orange);background:#fff8ef;padding:16px 18px;border-radius:10px;margin:15px 0}.danger{border-left-color:var(--red);background:#fff3f2}.success{border-left-color:var(--green);background:#effaf5}.alert strong{color:var(--ink)}
    table{width:100%;border-collapse:collapse;background:var(--card);border:1px solid var(--line);border-radius:14px;overflow:hidden;box-shadow:var(--shadow)}th,td{text-align:left;padding:13px 14px;border-bottom:1px solid var(--line);vertical-align:top}th{background:#edf3fb;font-size:14px;color:#30445f}tr:last-child td{border-bottom:0}.num{font-variant-numeric:tabular-nums;white-space:nowrap}
    .bars{display:grid;gap:13px}.barrow{display:grid;grid-template-columns:150px 1fr 42px;gap:10px;align-items:center;font-size:14px}.bar{height:12px;background:#e8eef6;border-radius:8px;overflow:hidden}.bar i{height:100%;display:block;background:linear-gradient(90deg,var(--blue),#54a5ff);border-radius:8px}.barrow b{text-align:right}.timeline{display:grid;grid-template-columns:repeat(4,1fr);gap:0;margin-top:10px}.step{position:relative;padding:18px 14px 5px 22px;border-top:3px solid var(--blue)}.step:before{content:"";position:absolute;left:18px;top:-9px;width:12px;height:12px;background:var(--blue);border:3px solid var(--bg);border-radius:50%}.step h4{margin:0 0 4px;font-size:15px}.step p{font-size:13px;color:var(--muted);margin:0}
    .checklist{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}.check{padding:12px 14px;border:1px solid var(--line);border-radius:10px;background:#fbfdff}.check:before{content:"✓";color:var(--green);font-weight:800;margin-right:8px}.check.warn:before{content:"!";color:var(--orange)}
    .arch{background:#102b50;border-radius:16px;padding:20px;color:#fff;overflow:auto}.arch svg{display:block;width:100%;min-width:760px;height:210px}.arch text{font-family:"Microsoft JhengHei",sans-serif}.caption{font-size:13px;color:var(--muted);margin-top:8px}
    footer{border-top:1px solid var(--line);background:#fff;padding:26px 0;color:var(--muted);font-size:13px}.source-list{columns:2;column-gap:34px}.source-list li{break-inside:avoid;margin:4px 0}
    @media(max-width:760px){.grid.two,.grid.three,.checklist{grid-template-columns:1fr}.timeline{grid-template-columns:1fr 1fr}.barrow{grid-template-columns:110px 1fr 34px}th,td{padding:10px 9px;font-size:14px}.source-list{columns:1}}
    @media print{header{padding:28px 0}.card,table{box-shadow:none}main{padding-top:0}.section{break-inside:avoid}.chips{display:none}}
  </style>
</head>
<body>
  <header><div class="wrap hero">
    <div class="eyebrow">Bidder briefing · 2026 / Pingtung</div>
    <h1>屏東縣防災微電網<br>投標者決策摘要</h1>
    <p>以投標者視角重整 Danas-F-02-04-16／17 標案：先判斷能不能投、再確認技術與履約成本，最後用評選規則反推提案內容。</p>
    <div class="chips"><span class="chip">雙場址・非分段開標</span><span class="chip">預算 NT$33,635,000</span><span class="chip">8 年保固與維運</span><span class="chip">72 小時自主供電</span></div>
  </div></header>
  <main class="wrap">
    <section class="section"><h2>一頁先看 <small>投標前的 go / no-go</small></h2>
      <div class="grid three">
        <div class="card"><div class="metric">33.635M</div><div class="label">兩場址合計上限（含稅，依評選方案）</div><p>滿州 17.298M；三地門 16.337M。報價需能支撐 8 年責任，不宜只做設備成本。</p></div>
        <div class="card"><div class="metric">75 / 100</div><div class="label">評選平均及格門檻</div><p>簡報 10 分鐘、問答 10 分鐘；簡報不能補充或改變投標內容。</p></div>
        <div class="card"><div class="metric">115/11/30</div><div class="label">建置完成期限（民國年）</div><p>驗收、移交與後續維運計畫須在建置後 1 個月內完成。</p></div>
      </div>
      <div class="alert danger"><strong>先做資格閘門：</strong>固定押標金 NT$1,681,750；履約保證金 10%；保固保證金 10%，涵蓋 8 年。不得聯合投標、不得提替代方案，且本案物品原產地須為臺灣。</div>
    </section>

    <section class="section"><h2>標案結構與兩個場址</h2>
      <table><thead><tr><th>項目</th><th>滿州國中教學大樓<br>Danas-F-02-04-16</th><th>三地門鄉體育館暨多功能活動中心<br>Danas-F-02-04-17</th></tr></thead><tbody>
        <tr><th>地址／韌性角色</th><td>滿州鄉文化路 32 號；校舍與社區支援</td><td>三地村行政街 11 號；偏遠地區避難與公共活動中心，約 250 人</td></tr>
        <tr><th>PV（最低）</th><td class="num">65.34 kWp</td><td class="num">21.66 kWp</td></tr>
        <tr><th>ESS／PCS</th><td class="num">50 kW / 100 kWh</td><td class="num">250 kW / 500 kWh</td></tr>
        <tr><th>柴油發電機</th><td class="num">≥ 80 kW，可遠端控制</td><td class="num">≥ 20 kW，可遠端控制</td></tr>
        <tr><th>其他</th><td>整合既有 PV、既有不可控 DG；屋頂與電氣室需現勘</td><td>熱泵：供熱 43 kW、製冷 38 kW（2 台）；停電時作為避難核心負載</td></tr>
      </tbody></table>
      <div class="alert"><strong>資料校準：</strong>三地門提案評估稿曾出現「250 kWh／約 3 日」等初估數字，且初估金額高於正式場址上限；正式採購需求的 250 kW／500 kWh、72 小時與公告／最新更正文件優先。</div>
    </section>

    <section class="section"><h2>評選規則 → 提案配置</h2>
      <div class="grid two"><div class="card"><div class="bars">
        <div class="barrow"><span>完整性／可行性</span><div class="bar"><i style="width:100%"></i></div><b>40</b></div>
        <div class="barrow"><span>價格合理性</span><div class="bar"><i style="width:50%"></i></div><b>20</b></div>
        <div class="barrow"><span>經驗／團隊</span><div class="bar"><i style="width:37.5%"></i></div><b>15</b></div>
        <div class="barrow"><span>進度／資源</span><div class="bar"><i style="width:37.5%"></i></div><b>15</b></div>
        <div class="barrow"><span>簡報／問答</span><div class="bar"><i style="width:25%"></i></div><b>10</b></div>
      </div></div><div class="card"><h3>服務建議書硬性格式</h3><p>中文 12 份；A4 雙面，圖表可 A3；正文 ≤ 100 頁（附件不計）。章節順序不可任意調換，須含最近 3 年類似業績、逐項計畫書範本附件、標單與成本分析。</p><p><strong>投標策略：</strong>40 分的「理解與可行性」要用單線圖、控制邏輯、72 小時能量平衡、施工介面與測試案例回答；價格則以全生命週期成本解釋合理性。</p></div></div>
    </section>

    <section class="section"><h2>技術底線與系統邏輯</h2>
      <div class="arch"><svg viewBox="0 0 1000 210" role="img" aria-label="微電網架構示意"><defs><marker id="a" markerWidth="8" markerHeight="8" refX="6" refY="3" orient="auto"><path d="M0,0 L0,6 L7,3 z" fill="#9ed2ff"/></marker></defs><g fill="#173d70" stroke="#9ed2ff" stroke-width="2"><rect x="30" y="45" width="150" height="58" rx="10"/><rect x="225" y="45" width="150" height="58" rx="10"/><rect x="420" y="25" width="160" height="98" rx="10" fill="#0d6977"/><rect x="625" y="45" width="150" height="58" rx="10"/><rect x="820" y="45" width="150" height="58" rx="10"/></g><g fill="#fff" text-anchor="middle" font-size="17"><text x="105" y="80">PV</text><text x="300" y="80">ESS＋PCS</text><text x="500" y="66">EMS</text><text x="500" y="91" font-size="13">ATS／CB／通訊／預測</text><text x="700" y="80">DG</text><text x="895" y="80">關鍵負載</text></g><g stroke="#9ed2ff" stroke-width="3" marker-end="url(#a)"><path d="M180 74 H220"/><path d="M375 74 H415"/><path d="M585 74 H620"/><path d="M775 74 H815"/><path d="M500 130 V175 H895 V106"/><path d="M500 175 H105 V106"/></g><text x="500" y="202" fill="#cfe8ff" text-anchor="middle" font-size="13">併網：台電＋PV；孤島：EMS 自動協調 PV／ESS／DG，目標連續自主供電 ≥ 72 小時</text></svg></div>
      <div class="grid two" style="margin-top:16px"><div class="card"><h3>控制與資安</h3><p>EMS 可遠端監控、切換併網／孤島，控制 ATS、斷路器、PCS、ESS、DG 與既有 PV；採樣 1–10 分鐘可調，支援負載／PV 預測、雙帳號權限、手機／平板存取。</p><p>通訊需可轉換 Modbus、DNP3、IEC 61850、TCP/IP，至少 1 個 RJ45 與 DNP3 over TCP/IP。所有 ICT／通訊軟硬體不得為中國大陸製或大陸廠商供應。</p></div><div class="card"><h3>儲能與發電安全</h3><p>鋰電池＋BMS；自動均衡、歷史資料庫、即時警報；IP54 金屬戶外箱、可替換模組、多層過熱與火災延燒防護。產品責任險 ≥ NT$1,000 萬，UPS 斷電可獨立運轉 ≥ 30 分鐘。</p><p>DG 須遠端／就地啟動、同步並聯、低噪音、連續運轉 ≥ 25 小時，排煙至室外並符合臺灣環保規範。</p></div></div>
    </section>

    <section class="section"><h2>履約節奏與付款</h2>
      <div class="timeline"><div class="step"><h4>得標／簽約</h4><p>繳履約保證金 10%；提交計畫、團隊、資通訊禁制切結。</p></div><div class="step"><h4>設計／施工</h4><p>現勘、結構與消防風險、介面協調；每月進度與里程碑。</p></div><div class="step"><h4>測試／驗收</h4><p>單機、整合、孤島、模擬停電與復電測試；完成報告後 7 日內交竣工圖。</p></div><div class="step"><h4>8 年維運</h4><p>季度保養、災前後巡檢、年度演練與訓練；故障 36／72 小時 SLA。</p></div></div>
      <table style="margin-top:18px"><thead><tr><th>款次</th><th>比例</th><th>投標者現金流條件</th></tr></thead><tbody><tr><th>第一期</th><td>20%</td><td>簽約、通知與發票文件齊備後申請</td></tr><tr><th>第二期</th><td>40%</td><td>累計支出達 50%，完成交貨／材料里程碑並檢附證明</td></tr><tr><th>第三期</th><td>40%</td><td>驗收、結算、移交及持續維運計畫完成；保固保證金先行繳交</td></tr></tbody></table>
    </section>

    <section class="section"><h2>投標與履約檢核表</h2>
      <div class="grid two"><div class="card"><h3>投標文件（送件前）</h3><div class="checklist"><div class="check">傳統中文、1 份、單一信封；標單／標價清單完整</div><div class="check">押標金 NT$1,681,750 及效期 80 日</div><div class="check">服務建議書 12 份、≤100 頁、章節順序正確</div><div class="check">最近 3 年類似業績、PM 與關鍵人員履歷</div><div class="check">逐項填寫建置計畫書範本與兩場址分開施工計畫</div><div class="check">報價與成本分析能解釋 8 年總成本</div></div></div><div class="card"><h3>得標後（不可漏）</h3><div class="checklist"><div class="check">現勘、負載盤點、既有 PV／DG 介面與通訊費用納入</div><div class="check">結構計算簽證、防水／防火、消防風險與設計</div><div class="check">所有設備臺灣原產／供應證明；進口品附報關文件</div><div class="check">完成日 115/11/30；竣工後 7 日內 4 套圖紙＋4 套電子檔</div><div class="check">測試矩陣：併網、孤島、72 小時、ATS／DG 自動切換</div><div class="check">中文可編輯手冊、驗收前及每年訓練</div></div></div></div>
    </section>

    <section class="section"><h2>特別注意事項與投標者對策</h2>
      <div class="grid two"><div class="card"><h3>高風險／需書面釐清</h3><div class="alert danger"><strong>ICT／生成式 AI 禁制：</strong>不得使用中國大陸 ICT 產品、服務或模型（特別聲明並點名生成式 AI）；不得把機密、個資、未公開資料送入 AI。使用 AI 產出交付物須先取得機關同意並揭露。</div><div class="alert"><strong>數字衝突：</strong>滿州協議書核定總額 18M、評選方案場址上限 17.298M；三地門初估金額與 ESS 容量也與正式需求不一致。投標前以最新公告／更正為準，對差異發文詢問。</div><div class="alert"><strong>不可見成本：</strong>8 年維運、通訊費、備品、產品責任險、消防與結構簽證、年度演練、偏遠地區 36 小時到場，均應進成本模型。</div></div><div class="card"><h3>建議的得分打法</h3><div class="checklist"><div class="check">用一張能量平衡表證明兩場址 72 小時，不只列設備容量</div><div class="check">用控制狀態圖說明 EMS 的切換條件、SOC 閾值與復電策略</div><div class="check">把現勘照片、配電盤、既有設備介面轉成施工風險清單</div><div class="check">提出季度 O&M 工單、SLA 通報樹與備品庫存位置</div><div class="check">把消防、颱風、淹水、地震與熱失控演練寫成可驗證測試</div><div class="check">簡報只講投標文件已承諾的內容，預演 10 分鐘問答</div></div></div></div>
    </section>

    <section class="section"><h2>資料來源與使用說明</h2><div class="card"><p>本頁依工作區提供的招標文件、需求說明、評選方案、契約、計畫書範本、場址提案資料、協議書、現況 PDF 與架構簡報交叉整理。正式投標時，請以採購機關最新公告、補充說明、書面答覆及契約正本為準。</p><ul class="source-list"><li>採購需求說明書1150611.doc</li><li>評選方案1140523(修正).doc</li><li>投標須知（1141231）.doc</li><li>投標須知補充說明(1130103).odt</li><li>財物採購契約（1141230）.docx</li><li>採購契約範本附記條款特別聲明（1140520）.docx</li><li>小型防災微電網建置計畫書範本.docx</li><li>三地門鄉／滿州國中提案資料與現場 PDF</li></ul><p class="caption">版本：2026-07-15 整理版｜這是投標決策輔助，不取代法律、採購或工程專業審查。</p></div></section>
  </main>
  <footer><div class="wrap">屏東縣防災微電網投標者決策摘要 · 可列印、可直接部署至 GitHub Pages</div></footer>
</body></html>
