<!doctype html><html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Part 1｜標案需求</title><link rel="stylesheet" href="assets/deck.css"></head><body>
<header class="topbar"><a class="brand" href="index.html">屏東防災微電網</a><nav class="nav" aria-label="簡報章節"><a class="home" href="index.html">首頁</a><a class="active" href="part1.html">Part 1 標案</a><a href="part2.html">Part 2 提案</a><a href="part3.html">Part 3 審閱</a></nav></header><main class="deck">
<section class="slide dark"><div class="eyebrow">Part 1 · tender briefing</div><h1>標案需求與<br>投標決策框架</h1><p class="lead">Danas-F-02-04-16／17 以兩個避難場域為一案、一次投標。提案的核心不是堆疊容量，而是交付一套可驗收、可孤島、可維運八年的防災微電網。</p><div class="grid3"><div class="tile"><div class="metric">33.635M</div><p>公告總預算上限</p></div><div class="tile"><div class="metric">75 / 100</div><p>評選平均門檻</p></div><div class="tile"><div class="metric">8 年</div><p>免費保固與維運</p></div></div></section>
<section class="slide"><div class="eyebrow">01 · project at a glance</div><h2>兩場址、同一履約責任</h2><table class="risk-table"><thead><tr><th>場址</th><th>最低設備基線</th><th>避難功能／施工介面</th></tr></thead><tbody><tr><td><b>滿州國中教學大樓</b><br>Danas-F-02-04-16</td><td>PV ≥65.34 kWp<br>ESS 50 kW／100 kWh<br>DG ≥80 kW</td><td>文化路 32 號；整合既有 PV 與既有不可控 DG，屋頂、電氣室與配電介面均須現勘。</td></tr><tr><td><b>三地門體育館暨多功能活動中心</b><br>Danas-F-02-04-17</td><td>PV ≥21.66 kWp<br>ESS 250 kW／500 kWh<br>DG ≥20 kW<br>熱泵：供熱 43 kW、製冷 38 kW（2 台）</td><td>行政街 11 號；偏遠避難公共設施，施工物流、消防安全與關鍵負載連續供電是關鍵。</td></tr></tbody></table></section>
<section class="slide"><div class="eyebrow">02 · evaluation</div><h2>評選的得分重心</h2><div class="grid2"><div><div class="barrow"><span>理解／可行性</span><div class="bar"><i style="width:100%"></i></div><b>40</b></div><div class="barrow"><span>報價合理性</span><div class="bar"><i style="width:50%"></i></div><b>20</b></div><div class="barrow"><span>團隊與業績</span><div class="bar"><i style="width:37.5%"></i></div><b>15</b></div><div class="barrow"><span>進度與資源</span><div class="bar"><i style="width:37.5%"></i></div><b>15</b></div><div class="barrow"><span>簡報問答</span><div class="bar"><i style="width:25%"></i></div><b>10</b></div></div><div class="tile"><h3>投標文件硬條件</h3><ul class="list"><li>服務建議書 12 份，中文、正文 100 頁內（附件不計）。</li><li>簡報 10 分鐘、問答 10 分鐘；不能補充或改變投標內容。</li><li>需附近 3 年類似實績、逐項建置計畫書範本、標單與成本分析。</li><li>一次投標、不得聯合投標或替代方案。</li></ul></div></div></section>
<section class="slide"><div class="eyebrow">03 · operating design</div><h2>必須驗證的孤島運轉邏輯</h2><div class="diagram"><svg viewBox="0 0 1000 260" role="img" aria-label="防災微電網控制架構"><defs><marker id="arr" markerWidth="8" markerHeight="8" refX="6" refY="3" orient="auto"><path d="M0,0 L0,6 L7,3z" fill="#a5dfff"/></marker></defs><g fill="#173f72" stroke="#a5dfff" stroke-width="2"><rect x="30" y="70" width="150" height="55" rx="9"/><rect x="225" y="70" width="150" height="55" rx="9"/><rect x="420" y="48" width="160" height="99" rx="9" fill="#0c7c8d"/><rect x="625" y="70" width="150" height="55" rx="9"/><rect x="820" y="70" width="150" height="55" rx="9"/></g><g fill="#fff" text-anchor="middle" font-size="17"><text x="105" y="104">PV</text><text x="300" y="104">ESS＋PCS</text><text x="500" y="88">EMS</text><text x="500" y="112" font-size="13">ATS／CB／預測／資安</text><text x="700" y="104">DG</text><text x="895" y="104">關鍵負載</text></g><g stroke="#a5dfff" stroke-width="3" marker-end="url(#arr)"><path d="M180 98H220"/><path d="M375 98H415"/><path d="M585 98H620"/><path d="M775 98H815"/></g><text x="500" y="205" fill="#d9efff" text-anchor="middle" font-size="16">停電 → 自動切離台電 → PCS 建壓 → PV／ESS 優先 → SOC 低或異常時 DG 接手</text><text x="500" y="232" fill="#7fcbff" text-anchor="middle" font-size="14">驗收不只看設備通電：必須證明切換、保護協調、復電與 ≥72 小時關鍵負載情境。</text></svg></div></section>
<section class="slide"><div class="eyebrow">04 · technical & acceptance</div><h2>技術、消防與驗收基線</h2><div class="grid3"><div class="tile"><h3>EMS／通訊</h3><p>ATS、CB、PCS、ESS、DG、既有 PV 的監控與控制；1–10 分鐘資料收集；Modbus／DNP3／IEC 61850／TCP/IP 可互通，支援 DNP3 over TCP/IP。</p></div><div class="tile"><h3>ESS／安全</h3><p>鋰電＋BMS、IP54 戶外金屬箱、可抽換模組、多層防熱失控與防延燒、產品意外險 ≥1,000 萬、UPS ≥30 分鐘、實體線路傳輸。</p></div><div class="tile"><h3>現勘／驗收</h3><p>火災風險評估、消防設計、結構簽證、防水防火；完成報告後 7 日內交 4 套紙本與 4 套 AutoCAD／PDF 竣工資料。</p></div></div></section>
<section class="slide"><div class="eyebrow">05 · service responsibility</div><h2>八年責任應反映在成本與團隊</h2><div class="timeline"><div class="step"><b>24 小時窗口</b><span>全年受理與通報</span></div><div class="step"><b>36 小時到場</b><span>故障後進場檢修</span></div><div class="step"><b>72 小時修復</b><span>修復後 2 週內原因分析</span></div><div class="step"><b>季度／年度任務</b><span>季保養、災前後巡檢、年度演練與訓練</span></div></div><div class="goodbox" style="margin-top:34px"><b>付款與保證：</b>20% 簽約、40% 累計支出達 50% 並符合里程碑、40% 驗收／移交；履約保證金 10%，保固保證金 10%。通訊費、免費升級與 bug 修復都應在 8 年成本模型內。</div></section>
<section class="slide"><div class="eyebrow">06 · bid risks</div><h2>投標前必須鎖定的風險</h2><div class="grid2"><div class="tile"><h3>禁止事項</h3><ul class="list"><li>設備與資通訊產品不得為中國大陸製造、品牌或供應。</li><li>專案機密、個資與未公開資料不得直接輸入生成式 AI；AI 產出交付物須經機關同意並揭露。</li><li>材料原產地與進口品報關文件須可追溯。</li></ul></div><div class="tile"><h3>投標者的證明責任</h3><ul class="list"><li>不能只寫「可供 72 小時」：需附關鍵負載、SOC、PV、DG 油耗與情境表。</li><li>不能只寫「系統可整合」：需附既有 PV／DG、ATS／CB 的單線圖與責任界面。</li><li>不能只以總價壓低：需揭露 8 年維運、保險、備品、訓練、通訊與演練的成本來源。</li></ul></div></div><p class="source">資料來源：採購需求說明書、評選方案、投標須知、建置計畫書範本、財物採購契約及特別聲明。Part 3 另針對本次計畫書與簡報做符合性審閱。</p></section>
</main><div class="footer-controls"><button class="control" data-prev>← 上一頁</button><span class="counter" data-counter></span><button class="control" data-next>下一頁 →</button></div><script src="assets/deck.js"></script></body></html>
