<!doctype html>
<html lang="zh-Hant">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <meta name="description" content="屏東防災微電網投標計畫書 V14 與投標簡報的單頁摘要、系統架構、容量、經費與亮點分析。">
  <title>Part 2｜投標計畫與簡報摘要</title>
  <link rel="stylesheet" href="assets/report.css">
</head>
<body>
  <header class="topbar"><a class="brand" href="index.html">屏東防災微電網</a><nav class="nav" aria-label="主要導覽"><a class="home" href="index.html">首頁</a><a href="part1.html">Part 1 標案</a><a class="active" href="part2.html">Part 2 提案</a><a href="part3.html">Part 3 審閱</a><a href="part4.html">Part 4 答詢</a></nav></header>
  <main class="report">
    <section class="hero">
      <div class="eyebrow">Part 2 · proposal & presentation analysis</div>
      <h1>投標計畫與簡報摘要</h1>
      <p class="lead">依《0_屏東微電網_本文_V14_20260627_final》與《屏東微電網簡報_20260710》整理，完整呈現團隊、系統、場址、施工、維運、經費與回饋主張。此頁描述「提案說了什麼」；需求差距與文件矛盾另見 Part 3。</p>
      <div class="meta-row"><span class="meta">滿州：66 kWp＋120 kW／240 kWh＋100 kW DG</span><span class="meta">三地門：22 kWp＋360 kW／720 kWh＋35 kW DG</span><span class="meta">投標總價 33.620M</span></div>
    </section>
    <nav class="local-toc" aria-label="頁內目錄"><a href="#summary">Executive Summary</a><a href="#directory">報告目錄</a><a href="#team">團隊實績</a><a href="#capacity">容量</a><a href="#architecture">架構</a><a href="#safety">安全</a><a href="#schedule">施工維運</a><a href="#budget">經費</a><a href="#highlights">亮點落地</a></nav>

    <section id="summary" class="report-section executive">
      <div class="section-kicker">Executive Summary</div><h2>提案的優勢清楚，但得分關鍵在證據化</h2>
      <div class="summary-list">
        <div class="summary-item"><b>容量加值有辨識度。</b>兩場址 PV、ESS 與 DG 都高於最低規格，三地門儲能配置達 360 kW／720 kWh，滿州儲能達 120 kW／240 kWh。</div>
        <div class="summary-item"><b>整合團隊敘事完整。</b>進金生負責系統與專案，震江提供儲能／PCS／BMS，新捷能負責 EMS，另以電機、結構與消防技師支撐設計審查。</div>
        <div class="summary-item"><b>方案核心是 EMS 協調。</b>平時做 PV 自用與尖離峰調度；停電時由 ATS、PCS、PV、ESS 與 DG 依 SOC 及設備狀態切換至孤島供電。</div>
        <div class="summary-item"><b>價格幾乎貼齊上限。</b>總價距預算上限僅 15,000 元；容量加值、監控設備與八年維運必須有完整成本歸屬，才能支撐價格合理性。</div>
      </div>
    </section>

    <section id="directory" class="report-section">
      <div class="section-kicker">01 · Report directory</div><h2>從履約能力走到災時供電與社區價值</h2>
      <p class="section-lead">原計畫書與簡報可整理為六條主線。單頁版保留每一主線的文字說明，並在後續章節把容量、流程、風險與成本放入可比較的表格。</p>
      <div class="grid3">
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-tools"></use></svg></span><div><h3>01 團隊與實績</h3><p>系統整合、儲能製造、EMS 開發與專業技師；以區域電網及防災案例支持履約能力。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-battery"></use></svg></span><div><h3>02 系統與設備</h3><p>ESS／PCS、LFP、PV／INV、DG、EMS、防逆送與多層安全防護。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-building"></use></svg></span><div><h3>03 場域與施工</h3><p>兩場址配置、孤島運轉、施工安全、結構消防、設備定位與四個月倒排時程。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-shield"></use></svg></span><div><h3>04 品質與維運</h3><p>材料進場、安裝紀錄、功能測試、教育訓練、八年保固、季度巡檢與通報服務。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-money"></use></svg></span><div><h3>05 經費合理性</h3><p>按場址拆分 PV、儲能／EMS、維運保固、教育訓練、保險與其他履約費用。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-sun"></use></svg></span><div><h3>06 回饋與 ESG</h3><p>防音 DG、能源可視化、防災教育、避難處所韌性及企業社會責任。</p></div></div></div>
      </div>
      <p class="source"><strong>來源：</strong>投標計畫書 V14 章節結構與投標簡報頁 1–38。</p>
    </section>

    <section id="team" class="report-section">
      <div class="section-kicker">02 · Team & experience</div><h2>以區域電網經驗降低「多設備協同」風險</h2>
      <p class="section-lead">提案不是單一設備供貨，而是由系統整合、儲能、EMS 與技師共同交付。真正需要在契約與 RACI 鎖定的是：介面由誰設計、誰設定、誰測試、誰在八年內負責。</p>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>團隊角色</th><th>提案分工</th><th>應交付成果</th><th>主要介面風險</th></tr></thead><tbody>
        <tr><td><b>進金生能源</b></td><td>系統整合、機電、土建、消防協調與專案管理。</td><td>整體設計、採購施工、進度品質、測試驗收及維運窗口。</td><td>須對分包與設備商成果負總責，不能讓介面成為責任空白。</td></tr>
        <tr><td><b>震江電力</b></td><td>儲能系統設計／製造、BMS、PCS 與安全控制。</td><td>設備型錄、認證、保護設定、FAT／SAT、原廠支援與備品。</td><td>BMS 安全限制、PCS 指令與 EMS 調度需明確定義優先級。</td></tr>
        <tr><td><b>新捷能資訊</b></td><td>EMS 開發、資料整合、監控、HMI 與資安。</td><td>點表、協定、控制邏輯、權限、告警、API、資料保存與測試。</td><td>既有設備協定、地端／遠端權限及失聯回退需在施工前鎖定。</td></tr>
        <tr><td><b>專業技師團隊</b></td><td>電機、結構、消防簽證與審查支持。</td><td>單線圖、保護、結構計算、基礎與支架、消防設計及簽證。</td><td>簽證不能延到完工前補作，必須納入設計關卡及版次控管。</td></tr>
      </tbody></table></div>
      <div class="grid2" style="margin-top:16px">
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-network"></use></svg></span><div><h3>區域電網實績敘事</h3><p>提案引用南化二次變電所 3 MW／4.84 MWh、笨港二次變電所區域電網，以及石龜國小防災公園等案例，連結併網、孤島、DG 協作、既設 PV 整合及全黑啟動能力。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-alert"></use></svg></span><div><h3>實績證據注意</h3><p>實績容量、案名、業主、驗收日期與公司角色必須以業主證明或驗收文件統一口徑；笨港容量在計畫書與簡報有不同版本，詳見 Part 3。</p></div></div></div>
      </div>
      <p class="source"><strong>來源：</strong>計畫書之團隊組織、實績與 10.2 章節；簡報 p4–10。</p>
    </section>

    <section id="capacity" class="report-section">
      <div class="section-kicker">03 · Capacity upgrade</div><h2>容量加值幅度以 ESS 最明顯，PV 則接近最低值</h2>
      <p class="section-lead">下表將標案最低值與提案值放在一起。百分比只代表名目容量增幅，不代表 72 小時、散熱、載重或消防已被證明。</p>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>場址／設備</th><th class="num">標案最低值</th><th class="num">提案值</th><th class="num">名目增幅</th><th>提案設計意圖</th></tr></thead><tbody>
        <tr><td><b>滿州｜PV</b></td><td class="num">65.34 kWp</td><td class="num">66 kWp</td><td class="num">+1.0%</td><td>RC 屋頂平鋪，配合結構與防水設計。</td></tr>
        <tr><td><b>滿州｜ESS 功率</b></td><td class="num">50 kW</td><td class="num">120 kW</td><td class="num">+140%</td><td>一套 120 kW／240 kWh 一體式儲能櫃。</td></tr>
        <tr><td><b>滿州｜ESS 能量</b></td><td class="num">100 kWh</td><td class="num">240 kWh</td><td class="num">+140%</td><td>提高孤島支撐與平時調度能力。</td></tr>
        <tr><td><b>滿州｜DG</b></td><td class="num">80 kW</td><td class="num">100 kW</td><td class="num">+25%</td><td>供 ESS 低 SOC 或異常時的備援電力。</td></tr>
        <tr><td><b>三地門｜PV</b></td><td class="num">21.66 kWp</td><td class="num">22 kWp</td><td class="num">+1.6%</td><td>浪板屋頂平鋪，需結構與防水查核。</td></tr>
        <tr><td><b>三地門｜ESS 功率</b></td><td class="num">250 kW</td><td class="num">360 kW</td><td class="num">+44%</td><td>三套 120 kW／240 kWh 儲能櫃並聯。</td></tr>
        <tr><td><b>三地門｜ESS 能量</b></td><td class="num">500 kWh</td><td class="num">720 kWh</td><td class="num">+44%</td><td>提升關鍵負載續航與調度彈性。</td></tr>
        <tr><td><b>三地門｜DG</b></td><td class="num">20 kW</td><td class="num">35 kW</td><td class="num">+75%</td><td>配置防音箱、防溢堤及遠端啟動。</td></tr>
      </tbody></table></div>
      <div class="grid2" style="margin-top:16px">
        <div class="card"><h3>滿州：提案／最低值比率</h3><div class="bar-chart"><div class="bar-row"><span>PV</span><span class="track"><span class="fill" style="width:42%"></span></span><strong>101%</strong></div><div class="bar-row"><span>ESS 功率</span><span class="track"><span class="fill" style="width:100%"></span></span><strong>240%</strong></div><div class="bar-row"><span>ESS 能量</span><span class="track"><span class="fill" style="width:100%"></span></span><strong>240%</strong></div><div class="bar-row"><span>DG</span><span class="track"><span class="fill" style="width:52%"></span></span><strong>125%</strong></div></div></div>
        <div class="card"><h3>三地門：提案／最低值比率</h3><div class="bar-chart"><div class="bar-row"><span>PV</span><span class="track"><span class="fill" style="width:68%"></span></span><strong>102%</strong></div><div class="bar-row"><span>ESS 功率</span><span class="track"><span class="fill" style="width:96%"></span></span><strong>144%</strong></div><div class="bar-row"><span>ESS 能量</span><span class="track"><span class="fill" style="width:96%"></span></span><strong>144%</strong></div><div class="bar-row"><span>DG</span><span class="track"><span class="fill" style="width:100%"></span></span><strong>175%</strong></div></div></div>
      </div>
      <div class="danger"><b>判讀限制：</b>長條圖比較的是名目容量比率；刻度在各卡內供相對閱讀，不可用來推論續航時數。災時可用時間仍取決於負載、日照、PCS 效率、SOC、油量及控制策略。</div>
      <p class="source"><strong>來源：</strong>採購需求說明書最低容量；計畫書 2.1、5.2、5.3；簡報 p13–19。</p>
    </section>

    <section id="architecture" class="report-section">
      <div class="section-kicker">04 · Resilient operation</div><h2>亮點是從「平時最佳化」無縫轉向「災時韌性」</h2>
      <p class="section-lead">提案以 Web EMS 為協調核心，蒐集 ATS、PCS、ESS、DG、PV 與電表資料，執行預測、排程、告警及模式切換；場址控制需要在網路中斷時仍能地端運作。</p>
      <div class="flow" aria-label="提案微電網架構">
        <div class="flow-node"><svg><use href="assets/icons.svg#i-bolt"></use></svg><b>市電／既有系統</b><small>ATS、CB、既有 PV／DG</small></div>
        <div class="flow-node"><svg><use href="assets/icons.svg#i-server"></use></svg><b>地端 EMS</b><small>資料收集、邏輯與權限</small></div>
        <div class="flow-node"><svg><use href="assets/icons.svg#i-sun"></use></svg><b>新設 PV</b><small>預測、自用與孤島發電</small></div>
        <div class="flow-node"><svg><use href="assets/icons.svg#i-battery"></use></svg><b>ESS／PCS／BMS</b><small>建壓、穩頻與安全限制</small></div>
        <div class="flow-node"><svg><use href="assets/icons.svg#i-generator"></use></svg><b>DG</b><small>低 SOC／設備異常備援</small></div>
        <div class="flow-node"><svg><use href="assets/icons.svg#i-network"></use></svg><b>遠端監控</b><small>Web HMI、VPN、報表</small></div>
      </div>
      <div class="table-wrap" style="margin-top:18px"><table class="data-table"><thead><tr><th>模式</th><th>提案控制策略</th><th>主要價值</th><th>仍需補強的可驗收條件</th></tr></thead><tbody>
        <tr><td>平時</td><td>PV 優先、自發自用、ESS 平滑與尖離峰充放電。</td><td>降低尖峰用電、提高再生能源利用。</td><td>排程畫面、SOC 限制、機關權限及防逆送測試。</td></tr>
        <tr><td>停電切換</td><td>ATS 切離，PCS 建壓，PV／ESS 供應關鍵負載。</td><td>不中斷避難核心功能，建立孤島微電網。</td><td>切換時間、聯鎖、黑啟動、失敗回退與事件紀錄。</td></tr>
        <tr><td>低 SOC／異常</td><td>EMS 啟動 DG，BMS 安全限制優先於調度命令。</td><td>延長續航並避免電池過度放電。</td><td>啟動門檻、油耗／油量、DG 失敗處置與負載切除。</td></tr>
        <tr><td>遠端操作</td><td>Web 介面、VPN、1–10 分鐘資料收集與行動裝置登入。</td><td>跨場址可視化、告警與維運支援。</td><td>資安分區、帳號權限、離線控制、稽核紀錄與備援。</td></tr>
      </tbody></table></div>
      <p class="source"><strong>來源：</strong>計畫書 2.2、2.5、5.4、6.6；簡報 p20–24、p27。</p>
    </section>

    <section id="safety" class="report-section">
      <div class="section-kicker">05 · Safety architecture</div><h2>BMS 安全限制位於 EMS 調度之上</h2>
      <p class="section-lead">提案以 LFP 電芯、液冷、三級 BMS、告警／隔離與消防處置形成防護鏈。這個亮點要轉成得分，必須把各層的觸發值、動作、回復條件與驗收方法寫清楚。</p>
      <div class="layer-stack" aria-label="儲能安全防護層級">
        <div class="layer"><strong>第 1 層｜電芯與 PACK</strong><span>LFP、PACK IP67、液冷；提案主張 PACK 內電芯溫差控制在 2°C 以內。</span></div>
        <div class="layer"><strong>第 2 層｜三級 BMS</strong><span>CBMU → SBMU → MBMU，監測電壓、電流、溫度、SOC、SOH、絕緣與漏水。</span></div>
        <div class="layer"><strong>第 3 層｜PCS 與 EMS</strong><span>EMS 僅能在 BMS 可充／可放功率限制內調度；命令衝突時以安全限制優先。</span></div>
        <div class="layer"><strong>第 4 層｜消防與緊急</strong><span>告警、降載、隔離、EPO、氣溶膠滅火、延燒防護、通報與緊急應變。</span></div>
      </div>
      <div class="grid3" style="margin-top:16px">
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-shield"></use></svg></span><div><h3>電氣保護</h3><p>過充、過放、過溫、過流、絕緣、突波、AC／DC 斷路器與保護協調。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-fire"></use></svg></span><div><h3>消防處置</h3><p>消防簽證、火災風險評估、防火牆、告警、滅火與消防單位協調。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-server"></use></svg></span><div><h3>控制優先級</h3><p>BMS 限制 → EMS 策略 → PCS 執行；失聯時設備須回到安全狀態。</p></div></div></div>
      </div>
      <p class="source"><strong>來源：</strong>計畫書 2.3、2.4、5.2、9.5；簡報 p14、p17、p25、p30。</p>
    </section>

    <section id="schedule" class="report-section">
      <div class="section-kicker">06 · Construction, quality & service</div><h2>四個月倒排必須把審查與測試列入關鍵路徑</h2>
      <p class="section-lead">提案以 2026 年 8–11 月完成設計、採購、施工與驗收。這個時程具企圖心，但長交期設備、結構消防簽證、停電窗口及整合測試不能只放在最後一個月。</p>
      <div class="timeline">
        <div class="step"><b>2026／08</b><span>開工、現勘深化、圖說確認、設備下單與設計審查。</span></div>
        <div class="step"><b>2026／09</b><span>基礎、支撐架、ESS／DG 定位、盤體與配電施工。</span></div>
        <div class="step"><b>2026／10</b><span>PV／INV、電纜、EMS 通訊、點表與系統整合。</span></div>
        <div class="step"><b>2026／11</b><span>併聯、孤島／復電測試、教育訓練、文件與驗收；期限 11／30。</span></div>
      </div>
      <div class="table-wrap" style="margin-top:24px"><table class="data-table"><thead><tr><th>管理面</th><th>計畫書主張</th><th>落地文件</th><th>建議關卡</th></tr></thead><tbody>
        <tr><td>施工安全</td><td>區域管制、動線維持、CCTV、吊裝與用電安全。</td><td>施工計畫、危害告知、每日檢點、吊裝計畫與照片。</td><td>開工前及每項高風險作業前核准。</td></tr>
        <tr><td>材料品質</td><td>設備與材料進場檢驗、型錄與證明查核。</td><td>進場檢驗表、序號、原產地、認證、報關與不合格處置。</td><td>進場前文件審查＋到貨檢驗。</td></tr>
        <tr><td>安裝品質</td><td>基礎強度、電纜、接地、通訊與點位紀錄。</td><td>3000 psi 混凝土、隱蔽工程、扭力、絕緣、接地及點測紀錄。</td><td>覆蓋前停留點與技師查驗。</td></tr>
        <tr><td>系統驗收</td><td>充放電、通訊、併聯、孤島、DG 接手與復電。</td><td>FAT／SAT、判定值、趨勢圖、缺失清單及複驗。</td><td>先單機、再子系統、最後全系統與 72 小時情境。</td></tr>
        <tr><td>八年維運</td><td>季度巡檢、24 小時服務、教育訓練與災前後支援。</td><td>SLA、工單、巡檢表、備品、版本更新、演練與年度報告。</td><td>驗收前先完成維運交接與第一年計畫。</td></tr>
      </tbody></table></div>
      <p class="source"><strong>來源：</strong>計畫書第 6–9 章；簡報 p28–36。</p>
    </section>

    <section id="budget" class="report-section">
      <div class="section-kicker">07 · Financial view</div><h2>總價距上限僅 15,000 元，範圍完整性比折價更重要</h2>
      <p class="section-lead">提案採接近預算上限的價格換取容量加值。評選時需讓委員看見每一項加值如何對應防災、驗收與八年服務，而不是只看設備數字較大。</p>
      <div class="grid3">
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-building"></use></svg></span><div><div class="metric">17.290M</div><div class="metric-label">滿州國中（含稅）</div></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-building"></use></svg></span><div><div class="metric">16.330M</div><div class="metric-label">三地門活動中心（含稅）</div></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg><use href="assets/icons.svg#i-money"></use></svg></span><div><div class="metric">33.620M</div><div class="metric-label">投標總價（含稅）</div></div></div></div>
      </div>
      <div class="table-wrap" style="margin-top:16px"><table class="data-table"><thead><tr><th>場址</th><th class="num">PV</th><th class="num">儲能與 EMS</th><th class="num">維運／訓練／保險等</th><th class="num">小計</th></tr></thead><tbody>
        <tr><td><b>滿州國中</b></td><td class="num">4.20M<br><small>24.3%</small></td><td class="num">10.95M<br><small>63.3%</small></td><td class="num">2.14M<br><small>12.4%</small></td><td class="num"><b>17.29M</b></td></tr>
        <tr><td><b>三地門活動中心</b></td><td class="num">3.96M<br><small>24.3%</small></td><td class="num">10.27M<br><small>62.9%</small></td><td class="num">2.10M<br><small>12.9%</small></td><td class="num"><b>16.33M</b></td></tr>
      </tbody></table></div>
      <div class="warning"><b>價格餘裕：</b>33.635M 上限減 33.620M 投標價，只剩 0.015M（15,000 元，約上限的 0.045%）。任何監控數量、通訊費、簽證、消防、備品或八年維運漏項，都可能使價格合理性與履約範圍同時受質疑。</div>
      <p class="source"><strong>來源：</strong>計畫書經費章節與投標簡報價格頁；百分比由提案金額換算，四捨五入至小數一位。</p>
    </section>

    <section id="highlights" class="report-section">
      <div class="section-kicker">08 · Highlights to evidence</div><h2>把亮點轉成委員能查核、驗收能判定的文件</h2>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>提案亮點</th><th>目前敘事</th><th>建議補成的證據</th><th>對評選的作用</th></tr></thead><tbody>
        <tr><td>容量加值</td><td>PV、ESS、DG 高於最低值。</td><td>72 小時能量平衡、設備負載率、散熱／載重、消防與 TCO。</td><td>由「數字較大」升級為可行性與價格合理性。</td></tr>
        <tr><td>區域電網經驗</td><td>具併網、孤島、全黑啟動與 DG 協作案例。</td><td>角色、驗收證明、容量一致、控制／測試經驗如何移植本案。</td><td>支撐團隊與業績，也降低整合風險。</td></tr>
        <tr><td>智慧 EMS</td><td>預測、排程、遠端 Web HMI、VPN 與多協定。</td><td>地端／遠端架構、控制權限、失聯回退、排程畫面與測試案例。</td><td>支撐平時價值、災時韌性與資安可信度。</td></tr>
        <tr><td>儲能安全</td><td>LFP、液冷、三級 BMS、EPO、滅火與防火牆。</td><td>觸發值、動作順序、消防圖說、風險評估、測試與技師簽證。</td><td>直接回應委員對高壓、散熱、火災與延燒的疑慮。</td></tr>
        <tr><td>在地與教育回饋</td><td>能源可視化、校園／社區防災教育、24 小時服務。</td><td>可視化內容、教材、演練劇本、SLA、備品及八年年度計畫。</td><td>讓 ESG 與回饋不只是口號，而是可交付成果。</td></tr>
      </tbody></table></div>
      <div class="success"><b>最值得保留的敘事：</b>平時用 PV、ESS 與 EMS 創造節能與可視化價值；災時則把所有最佳化讓位給避難關鍵負載。若再補上場址計算、圖說、測試及維運文件，提案亮點才能完整轉成得分證據。</div>
      <p class="source"><strong>本頁來源：</strong>投標計畫書 V14、投標簡報頁 1–38。數字與單位的一致性、需求未滿足項目及應補文件，請續讀 Part 3。</p>
    </section>
  </main>
  <button class="top-button" data-top aria-label="回到頁首">↑</button><script src="assets/report.js"></script>
</body>
</html>
