<!doctype html><html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Part 3｜需求符合性與一致性審閱</title><link rel="stylesheet" href="assets/deck.css"></head><body>
<header class="topbar"><a class="brand" href="index.html">屏東防災微電網</a><nav class="nav" aria-label="簡報章節"><a class="home" href="index.html">首頁</a><a href="part1.html">Part 1 標案</a><a href="part2.html">Part 2 提案</a><a class="active" href="part3.html">Part 3 審閱</a></nav></header><main class="deck">
<section class="slide dark"><div class="eyebrow">Part 3 · compliance & consistency review</div><h1>需求符合性與<br>文件一致性審閱</h1><p class="lead">審閱基準為採購需求、建置計畫書範本、契約義務，對照 V14 計畫書與 38 頁投標簡報。結論不是判定得標資格，而是列出評選／驗收前需要補件、改字或書面釐清的可操作事項。</p><div class="grid3"><div class="tile"><div class="metric">3</div><p>高優先補強：熱泵、72 小時證明、監控設備數量。</p></div><div class="tile"><div class="metric">5</div><p>履約論證缺口：介面、SLA、排程、原產地、驗收文件。</p></div><div class="tile"><div class="metric">6+</div><p>數字／單位／版本一致性項目需校正。</p></div></div></section>
<section class="slide"><div class="eyebrow">01 · review method</div><h2>從「宣稱」回到「可驗收的證據」</h2><div class="diagram"><svg viewBox="0 0 1000 265" role="img" aria-label="符合性審閱流程"><defs><marker id="arr3" markerWidth="8" markerHeight="8" refX="6" refY="3" orient="auto"><path d="M0,0 L0,6 L7,3z" fill="#a5dfff"/></marker></defs><g fill="#173f72" stroke="#a5dfff" stroke-width="2"><rect x="30" y="82" width="210" height="75" rx="10"/><rect x="285" y="82" width="210" height="75" rx="10"/><rect x="540" y="82" width="210" height="75" rx="10"/><rect x="795" y="82" width="170" height="75" rx="10" fill="#0c7d8e"/></g><g fill="#fff" text-anchor="middle" font-size="17"><text x="135" y="113">招標／契約要求</text><text x="135" y="137" font-size="13">功能、數量、時程、服務</text><text x="390" y="113">計畫書／簡報主張</text><text x="390" y="137" font-size="13">規格、容量、流程、經費</text><text x="645" y="113">可驗證證據</text><text x="645" y="137" font-size="13">圖說、計算、BOM、測試表</text><text x="880" y="113">評選／驗收</text><text x="880" y="137" font-size="13">滿足或待補正</text></g><g stroke="#a5dfff" stroke-width="3" marker-end="url(#arr3)"><path d="M240 120H280"/><path d="M495 120H535"/><path d="M750 120H790"/></g><text x="500" y="216" fill="#d9efff" text-anchor="middle" font-size="16">容量高於規範，只能證明「數字較大」；不能取代熱泵、72 小時、既有設備整合與八年服務的逐項證明。</text></svg></div></section>
<section class="slide"><div class="eyebrow">02 · critical gaps</div><h2>高優先：三項可能影響規格完整性的缺口</h2><table class="risk-table"><thead><tr><th>議題</th><th>需求／應交付內容</th><th>計畫書／簡報現況</th><th>建議修正</th></tr></thead><tbody><tr><td><span class="pill bad">重大</span><br><b>三地門熱泵</b></td><td>三地門須有製熱 43 kW、製冷 38 kW 的熱泵 2 台。</td><td>設備表、場域配置、施工進度及經費均未列熱泵；簡報亦未呈現。</td><td>增列型號、2 台能力、供電／控制介面、配置、基礎／管線、消防／排水、測試、8 年維運與分項經費。</td></tr><tr><td><span class="pill bad">重大</span><br><b>72 小時證明</b></td><td>災時至少 72 小時自主供電。</td><td>兩份文件均作結論式宣稱，未見關鍵負載清單、逐時負載曲線、SOC 下限、PV 假設、DG 油耗／油箱與啟停門檻的能量平衡。</td><td>每場址提出 72 小時情境表與曲線，至少涵蓋無日照、低日照、PV／ESS 故障、DG 單獨供電及負載切除。</td></tr><tr><td><span class="pill bad">重大</span><br><b>監控設備數量</b></td><td>需求說明載有 3 套遠端監控架構、3 處 43 吋可視化螢幕、3 只可攜式連線測試器。</td><td>計畫書符合性表寫 2 套場址主機、2 處螢幕、2 只測試器；簡報只泛稱可視化／遠端監控。</td><td>先以最新澄清確認「3」的定義，再依最終數量更新 BOM、報價、配置圖及驗收清單；不得只用泛稱「依規定辦理」。</td></tr></tbody></table></section>
<section class="slide"><div class="eyebrow">03 · technical proof</div><h2>技術方案已有骨架，但四個接口尚需落地</h2><div class="grid2"><div class="tile"><h3>既有 PV／既有 DG 整合</h3><p>需求包含既有 PV 及既有不可控 DG 的協調。計畫書提到「盤點既有設施」，但尚缺每一場址的單線圖、ATS／CB 聯鎖、保護協調、控制權責、停電施工與故障旁路方案。</p><span class="pill warn">需補場址別介面矩陣</span></div><div class="tile"><h3>EMS 指定排程</h3><p>提案有智慧排程與電價表管理，但未明確鎖定需求的離峰 24:00–06:00 充電、夜尖峰 18:00–20:00 放電，以及機關可調整的設定、權限與測試案例。</p><span class="pill warn">需補排程畫面／測試腳本</span></div><div class="tile"><h3>ESS 停電維持與通訊</h3><p>提案說明實體線路與資安，但未將「平時電源中斷可獨立運轉至少 30 分鐘」明確連到 UPS 容量、負載與驗收方法。</p><span class="pill warn">需補 UPS 證明與驗收條件</span></div><div class="tile"><h3>消防風險與測試</h3><p>提案描述氣溶膠、EPO、消防簽證與風險報告；建議再把火災風險評估、消防設計圖說、消防單位協調與測試紀錄列成可交付里程碑。</p><span class="pill info">由敘述轉成文件清單</span></div></div></section>
<section class="slide"><div class="eyebrow">04 · lifecycle & price</div><h2>八年履約與報價：不要讓「概括承諾」變成扣分點</h2><table class="risk-table"><thead><tr><th>審閱點</th><th>目前觀察</th><th>應補強內容</th></tr></thead><tbody><tr><td><b>故障 SLA</b></td><td>文件明載 24 小時窗口；未明確承諾 36 小時到場、72 小時修復、修復後 2 週事故分析。</td><td>列入維運 SLA、通報樹、備品與偏遠場址到場機制，並放入合約對照表。</td></tr><tr><td><b>季度與年度義務</b></td><td>正文有每季巡檢，但維運表另寫「每年巡檢一次」；未具體寫年度防災演練與每年訓練。</td><td>統一為每年 1／4／7／10 月保養；補災前後巡檢、年度演練、年度訓練與報告格式。</td></tr><tr><td><b>通訊、升級與原產地</b></td><td>主張台灣在地產品與 8 年維運，但未見完整設備／軟體原產地聲明、通訊費、免費升級／bug 修復與 AI 特別聲明的逐項清單。</td><td>建立 BOM／原產地／供應商切結、8 年費用表、更新服務承諾及資通訊／生成式 AI 合規清單。</td></tr><tr><td><b>價格壓力</b></td><td>總價 33.620M，距 33.635M 上限僅 15 千元；同時宣稱容量加值，但熱泵與部分監控設備未清楚列價。</td><td>重做可追溯的分項成本與履約範圍表，避免被認定漏項或價格合理性不足。</td></tr></tbody></table></section>
<section class="slide"><div class="eyebrow">05 · hard inconsistencies</div><h2>計畫書與簡報：需先修正的硬性不一致</h2><table class="risk-table"><thead><tr><th>項目</th><th>計畫書</th><th>投標簡報</th><th>影響與修正</th></tr></thead><tbody><tr><td><b>笨港二次變電所實績</b></td><td>2.5 MW／4.23 MWh</td><td>2.5 MW／3.14 MWh（第 7 頁）</td><td><span class="pill bad">數字衝突</span><br>核對驗收／業主證明後統一；實績是評選證據，不能留下兩個容量版本。</td></tr><tr><td><b>員工規模</b></td><td>員工 165 人（營運概況）</td><td>「員工近 200 人」（第 4 頁）</td><td><span class="pill warn">口徑不一</span><br>標示資料基準日、全職／集團／含合作人力的定義，選用可佐證的單一數字。</td></tr><tr><td><b>ESS 能量單位</b></td><td>三地門 360 kW／720 kWh；滿州 120 kW／240 kWh</td><td>第 13、14 頁將 720 kWh／240 kWh 多處寫成 kW</td><td><span class="pill bad">技術單位錯誤</span><br>功率與能量混用會直接傷害技術可信度，所有表格、圖面與口頭簡報須一次校正。</td></tr><tr><td><b>版本日期</b></td><td>V14 final：2026-06-27</td><td>檔名 20260710；封面標示 115-07-14</td><td><span class="pill warn">版本控管不足</span><br>建立封面版號、修訂日期、資料截止日與附件清單，避免不同日期的資料混用。</td></tr></tbody></table></section>
<section class="slide"><div class="eyebrow">06 · data quality</div><h2>簡報內部還有幾個「先校稿再上台」的訊號</h2><div class="grid3"><div class="tile"><h3>DG 單位</h3><p>第 7 頁實績敘述把柴發寫成「500 kWh」；柴油發電機通常應以 kW 表示額定功率，應回查原始實績資料。</p><span class="pill bad">單位檢核</span></div><div class="tile"><h3>儲能實績單位</h3><p>第 10 頁出現「2 MW／1.37 kWh」；若為儲能容量，極可能缺少 M，需從案場資料與業主證明校正。</p><span class="pill bad">單位檢核</span></div><div class="tile"><h3>預測準確率</h3><p>計畫書主張 PV MAPE＜3%、負載 MAPE＜5%，但未說明樣本期間、基準模型、場址資料可得性與驗證方法。</p><span class="pill warn">主張需佐證</span></div><div class="tile"><h3>監控設備</h3><p>計畫書符合性表採「2 套／2 處／2 只」，與需求文件「3」的用語衝突，不能僅靠簡報的可視化概念掩蓋。</p><span class="pill bad">數量需澄清</span></div><div class="tile"><h3>維運頻率</h3><p>維運表寫每年一次巡檢，正文另列每季 1／4／7／10 月；雖非簡報差異，仍是正式計畫書內的履約矛盾。</p><span class="pill bad">文件內矛盾</span></div><div class="tile"><h3>規格與成本</h3><p>加大 ESS／DG／PV 與接近上限的價格可以是優勢，但必須把熱泵、監控、8 年服務與備品全部納入可追溯成本。</p><span class="pill warn">價格合理性</span></div></div></section>
<section class="slide"><div class="eyebrow">07 · correction plan</div><h2>建議的修正優先序</h2><div class="timeline"><div class="step"><b>48 小時：止血</b><span>修正 kW／kWh、笨港容量、員工數、日期／版本、年度／季度巡檢等明顯錯字。</span></div><div class="step"><b>下一版：補規格</b><span>補三地門熱泵、監控設備數量、UPS、既有 PV／DG 介面與完整 BOM／原產地。</span></div><div class="step"><b>答詢前：補證明</b><span>72 小時負載與油耗計算、控制／測試矩陣、消防交付物、SLA 與 8 年成本。</span></div><div class="step"><b>送件前：鎖版本</b><span>同一份數據主檔產出計畫書、簡報、標單與附件；做逐項符合性簽核。</span></div></div><div class="goodbox" style="margin-top:32px"><b>最重要的調整：</b>把「優於規範」改寫成「需求條款 → 提案規格 → 圖說／計算／測試／成本證據」的一對一矩陣。這樣才能同時支撐 40 分可行性、20 分價格合理性與驗收風險控管。</div><p class="source">審閱依據：採購需求說明書、建置計畫書範本、契約及特別聲明；計畫書 V14；投標簡報第 1–38 頁。本頁為文件審閱意見，不取代機關書面釋疑或專業簽證。</p></section>
</main><div class="footer-controls"><button class="control" data-prev>← 上一頁</button><span class="counter" data-counter></span><button class="control" data-next>下一頁 →</button></div><script src="assets/deck.js"></script></body></html>
