<!doctype html>
<html lang="zh-Hant">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <meta name="description" content="屏東防災微電網委員訪談、五家競品優缺點、進金生敗因檢討與 100 分投標升級落地方案。">
  <title>Part 5｜競品洞察與 100 分升級方案</title>
  <link rel="stylesheet" href="assets/report.css">
</head>
<body>
  <header class="topbar">
    <a class="brand" href="index.html">屏東防災微電網</a>
    <nav class="nav" aria-label="主要導覽">
      <a class="home" href="index.html">首頁</a>
      <a href="part1.html">Part 1 標案</a>
      <a href="part2.html">Part 2 提案</a>
      <a href="part3.html">Part 3 審閱</a>
      <a href="part4.html">Part 4 答詢</a>
      <a class="active" href="part5.html">Part 5 升級</a>
    </nav>
  </header>

  <main class="report">
    <section class="hero">
      <div class="eyebrow">Part 5 · win / loss review & capability upgrade</div>
      <h1>競品洞察與 100 分投標升級方案</h1>
      <p class="lead">把委員訪談、兩份外部 AI 稽核、招標文件、V14 服務建議書及正式簡報放在同一張證據桌上：只保留能被來源支撐的觀點，將五家競品的優點轉成進金生可驗收、可負責、可複用的投標能力。</p>
      <div class="meta-row">
        <span class="meta">競品：5 家</span>
        <span class="meta">評選配分：15／40／15／20／10</span>
        <span class="meta">確認缺口：8 類</span>
        <span class="meta">落地週期：48 小時至 30 天</span>
      </div>
    </section>

    <nav class="local-toc" aria-label="頁內目錄">
      <a href="#summary">結論</a>
      <a href="#evidence">證據邊界</a>
      <a href="#competitors">五家競品</a>
      <a href="#learn">轉化方案</a>
      <a href="#gaps">我方缺口</a>
      <a href="#score">100 分藍圖</a>
      <a href="#roadmap">落地時程</a>
      <a href="#qa">品質閘門</a>
      <a href="#sources">來源</a>
    </nav>

    <section id="summary" class="report-section executive">
      <div class="section-kicker">Executive Summary</div>
      <h2>敗因不是單一的「簡報不好」，而是證據沒有形成閉環</h2>
      <div class="summary-list">
        <div class="summary-item"><b>技術內容有底，但關鍵承諾不可驗證。</b>72 小時沒有逐迴路負載、逐時能量帳、原廠油耗曲線與補油方案；孤島接地、保護及復電同步也未形成完整設計包。</div>
        <div class="summary-item"><b>文件品管確有可見破口。</b>V14 報價彙總列、兩場域容量敘述，以及簡報 kW／kWh 單位均有誤植；這會讓委員把個別錯字放大為「沒有人複核」。</div>
        <div class="summary-item"><b>競品贏在「讓證據可被立即取用」。</b>互動 3D、清楚設計頁、單一主講人、具名專家與在地合作文件，都能縮短委員理解時間；但它們必須連到計算書、圖說、實績與協議。</div>
        <div class="summary-item"><b>100 分是交付架構，不是得分保證。</b>下一案要按正式配分配置成果：40 分服務建議書先補工程基本功，再以 15 分實績、15 分履約、20 分報價及 10 分答詢完成閉環。</div>
      </div>
      <div class="flow" style="margin-top:20px" aria-label="證據閉環">
        <div class="flow-node"><svg aria-hidden="true"><use href="assets/icons.svg#i-doc"></use></svg><b>需求逐條化</b><small>每一條都有責任人與證據</small></div>
        <div class="flow-node"><svg aria-hidden="true"><use href="assets/icons.svg#i-network"></use></svg><b>工程算得出</b><small>負載、接地、結構、消防</small></div>
        <div class="flow-node"><svg aria-hidden="true"><use href="assets/icons.svg#i-eye"></use></svg><b>視覺看得懂</b><small>配置、範圍、狀態與風險</small></div>
        <div class="flow-node"><svg aria-hidden="true"><use href="assets/icons.svg#i-question"></use></svg><b>現場答得準</b><small>數字、頁碼、附件、邊界</small></div>
        <div class="flow-node"><svg aria-hidden="true"><use href="assets/icons.svg#i-check"></use></svg><b>驗收查得到</b><small>FAT／SAT／簽證／紀錄</small></div>
      </div>
    </section>

    <section id="evidence" class="report-section">
      <div class="section-kicker">01 · Evidence boundary</div>
      <h2>先分清楚「原始文件」與「訪談觀察」</h2>
      <p class="section-lead">公開頁面不把傳聞、主觀評價或未取得的分項評分寫成定論。競品內容均以委員訪談為來源；技術缺口則回到 V14、正式簡報與招標文件核對。</p>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>證據層級</th><th>本頁用途</th><th>可下的結論</th><th>不可下的結論</th></tr></thead><tbody>
        <tr><td><span class="pill good">A｜原始文件</span></td><td>採購需求、評選方案、契約／協議、V14、投標簡報。</td><td>規格、配分、文字矛盾、數字與文件是否完整。</td><td>不能單靠文件推定委員實際評分動機。</td></tr>
        <tr><td><span class="pill info">B｜委員訪談</span></td><td>五家競品的呈現方式、現場答詢與印象。</td><td>形成待驗證假設與可學習做法。</td><td>不能視為官方評分表、違法認定或公司事實。</td></tr>
        <tr><td><span class="pill warn">C｜外部 AI</span></td><td>提供缺口線索、反方觀點與檢查清單。</td><td>經原始文件複核後才採用。</td><td>日期、行情、法規解讀、得標資訊不得直接照錄。</td></tr>
        <tr><td><span class="pill info">D｜官方公開資料</span></td><td>確認儲能案場驗證、孤島接地研究與評選制度背景。</td><td>說明設計需經專業分析與測試。</td><td>研究案例不能直接替代本案拓樸與技師設計。</td></tr>
      </tbody></table></div>
      <div class="warning"><b>決標狀態邊界：</b>本次公開查詢尚未取得可核對的官方決標頁或完整分項評分表。因此「嘉雲聯網勝出」與各家序位在本頁標示為訪談資訊；取得機關正式紀錄後應再更新。</div>
    </section>

    <section id="competitors" class="report-section">
      <div class="section-kicker">02 · Five competitor profiles</div>
      <h2>五家競品：學方法，不複製風險</h2>
      <p class="section-lead">下表是「訪談觀察的管理化整理」，不是對競品能力、資格或履約表現的正式認定。公開版本移除個人指控、關係推測與無法查證的負面描述。</p>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>競品</th><th>訪談觀察的優點</th><th>訪談觀察的限制／風險</th><th>進金生應吸收</th><th>不可照搬</th></tr></thead><tbody>
        <tr><td><b>億鴻</b></td><td>以具名專家與顧問陣容強化背書，讓團隊能力被快速看見。</td><td>訪談質疑準備深度、範疇更新與顧問資料查核；未有官方資料可供本頁判定。</td><td>建立可查驗的「專家—任務—交付物—證照」矩陣。</td><td>掛名、模糊參與程度、未查證學經歷或用舊案內容硬套。</td></tr>
        <tr><td><b>聯合再生</b></td><td>業務主講穩定、技術專家支援；在地就業、合作及回饋有文件化證據。</td><td>訪談認為防災型實績與防災敘事較弱，光儲控制說明未必直擊避難需求。</td><td>在地 MOU、合作紀錄、教育訓練與維運人力全部證據化。</td><td>只說 ESG／回饋口號，或讓合作承諾超出採購與分包規範。</td></tr>
        <tr><td><b>大同新智能</b></td><td>設計細節與內容表達清楚，降低委員理解成本。</td><td>訪談認為防災實績有限，且非主力團隊上場造成呈現落差；屬主觀觀察。</td><td>建立公司級簡報母版、圖說語法與一級上場團隊的最低標準。</td><td>把內容品質綁在少數個人，或讓提案團隊與履約團隊斷裂。</td></tr>
        <tr><td><b>嘉雲聯網</b></td><td>互動式 3D、單一主講人、案件細節與在地連結，能即時回答設備位置、避難範圍與場域配置。</td><td>訪談指出部分實績仍在執行，角色與完成狀態需講清楚；3D 也不能替代結構及電氣計算。</td><td>HTML 互動場域圖、視角切換、關鍵負載著色、設備標籤與證據連結。</td><td>把未完成案例說成已驗收，或只靠動畫掩蓋工程資料不足。</td></tr>
        <tr><td><b>中華電信</b></td><td>固定主講人、跨場實戰訓練、品牌及大型案件敘事，能形成一致的台風與可信度。</td><td>訪談指出併聯點與單線圖細節曾受質疑；公開頁不據此認定設計有誤。</td><td>明星簡報員制度＋技術紅隊，讓同一人能說、能答、能翻到證據。</td><td>品牌取代工程審查，或因簡報順暢而放鬆單線圖與保護協調複核。</td></tr>
      </tbody></table></div>

      <div class="grid3" style="margin-top:18px">
        <div class="card"><div class="icon-head"><span class="icon-box"><svg aria-hidden="true"><use href="assets/icons.svg#i-eye"></use></svg></span><div><h3>最值得複製：可視化</h3><p>3D 不是裝飾；要能顯示設備位置、消防距離、關鍵負載、維修動線與對應計算書。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg aria-hidden="true"><use href="assets/icons.svg#i-users"></use></svg></span><div><h3>最容易落地：主講制度</h3><p>固定一位主講人，至少三次完整演練與一次敵意問答；技術團隊只在指定題目接棒。</p></div></div></div>
        <div class="card"><div class="icon-head"><span class="icon-box"><svg aria-hidden="true"><use href="assets/icons.svg#i-link"></use></svg></span><div><h3>最能拉開差距：在地證據</h3><p>用具體工作包、合作紀錄、簽署文件與 KPI，取代「深耕地方」等抽象承諾。</p></div></div></div>
      </div>
    </section>

    <section id="learn" class="report-section">
      <div class="section-kicker">03 · Convert insights into capabilities</div>
      <h2>把同業優點改造成五個可驗收能力包</h2>
      <p class="section-lead">每一個「可以學」都要有交付物、責任人與驗收標準；否則只會變成下一次檢討會的口號。</p>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>能力包</th><th>吸收來源</th><th>最小交付物</th><th>負責角色</th><th>完成判定</th></tr></thead><tbody>
        <tr><td><b>1. 可查驗專家團隊</b></td><td>億鴻的專家背書形式</td><td>3–4 位具名專家；照片、證照、經歷、利益揭露、投入工時與本案交付物。</td><td>投標負責人＋法務／人資</td><td>每位專家至少簽核一份計算、圖說或審查意見；資料可查證。</td></tr>
        <tr><td><b>2. 在地合作證據包</b></td><td>聯合再生、嘉雲的在地連結</td><td>MOU、合作清單、工作包、教育訓練、在地採購／聘用 KPI 與合規審查。</td><td>業務＋法務＋在地窗口</td><td>不是只放 logo；有日期、用印、責任、範圍、量化成果及不保證違規分包。</td></tr>
        <tr><td><b>3. 設計細節母版</b></td><td>大同的清楚說明</td><td>單線圖、配置圖、模式狀態機、負載表、保護表、消防／結構圖的統一圖例。</td><td>系統工程＋設計管理</td><td>非原撰寫者可在 10 分鐘內定位規格、計算、風險與驗收證據。</td></tr>
        <tr><td><b>4. 互動場域模型</b></td><td>嘉雲的 3D 呈現</td><td>五視角切換、設備標籤、關鍵負載著色、距離／面積／動線、證據抽屜與離線版本。</td><td>BIM／視覺設計＋工程師</td><td>每個可視數字能點回經核定的圖說或計算，不由模型自行推估。</td></tr>
        <tr><td><b>5. 明星簡報員＋紅隊</b></td><td>嘉雲、中華的單一主講人</td><td>10 分鐘主稿、13 題答詢卡、證據頁碼索引、三次彩排及一次敵意演練。</td><td>主講人＋技術紅隊</td><td>被打斷後 20 秒內先講結論，60 秒內給數字、頁碼與補件邊界。</td></tr>
      </tbody></table></div>
      <div class="success"><b>落地原則：</b>3D、專家、在地合作與主講人都是「證據介面」；真正的底層資料仍是計算書、簽證圖、測試報告、實績文件與合規協議。</div>
    </section>

    <section id="gaps" class="report-section">
      <div class="section-kicker">04 · Confirmed internal gaps</div>
      <h2>V14 與簡報確認的八項必修缺口</h2>
      <p class="section-lead">這些不是對手傳聞，而是已用現有原始文件核對的內容。P0 項目沒有補齊前，不應把敗因只歸咎於臨場表現。</p>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>優先</th><th>確認缺口</th><th>文件證據</th><th>正確修補</th></tr></thead><tbody>
        <tr><td><span class="pill bad">P0</span></td><td><b>孤島電壓源敘述矛盾</b></td><td>V14 一處寫「日間由 PV 建立電壓源（PCS V-F mode）」；其他段落與簡報則由 PCS 建立電壓源。</td><td>重寫狀態機：市電隔離 → PCS Grid-Forming 建壓建頻 → PV 符合條件後併入 → SOC／DG／復電同步。</td></tr>
        <tr><td><span class="pill bad">P0</span></td><td><b>72 小時不能由文件重算</b></td><td>V14 只說滿州 ESS 約 8–12 小時、三地門約 24–36 小時，再宣稱整體 72 小時；缺逐迴路 kW、逐時模擬、原廠油耗與補油策略。</td><td>建立 15 分鐘／1 小時能量模型，含颱風低日照、SOC 上下限、轉換損失、啟停、油耗曲線與補給中斷情境。</td></tr>
        <tr><td><span class="pill bad">P0</span></td><td><b>孤島接地／保護設計不足</b></td><td>V14 有一般接地與保護描述，但未呈現孤島後的中性點、零序路徑、接地故障、保護群組與驗證結果。</td><td>依實際變壓器、PCS、ATS 中性線及負載拓樸做零序與保護協調。接地變壓器是可能方案，不得在研究前預設唯一答案。</td></tr>
        <tr><td><span class="pill bad">P0</span></td><td><b>結構與配置仍是承諾句</b></td><td>簡報有 1.3 m²／櫃及「載重符合」文字；V14 仍寫「將依結構技師設計規劃」，未見設備重量、基礎反力、地耐力及屋頂計算成果。</td><td>提交 PV 屋頂與地面設備兩套計算：現況、荷重、風震、基礎、錨定、地耐力、吊裝、消防及維修間距。</td></tr>
        <tr><td><span class="pill warn">P1</span></td><td><b>報價彙總列誤植</b></td><td>分場域 ESS 購置為 8.87M＋9.45M，安裝為 1.40M＋1.50M；合併表卻顯示 9.45M、1.50M，而小計 21.22M 又是正確總和。</td><td>合併表改為 18.32M、2.90M；所有分表與彙總以公式產生並鎖定，不再手填。</td></tr>
        <tr><td><span class="pill warn">P1</span></td><td><b>場域容量與單位誤植</b></td><td>V14「報價優勢」把三地門 240 kWh、滿州 720 kWh 寫反；簡報多處把 240／720 kWh 誤寫成 kW。</td><td>建立「場域—PV—ESS kW—ESS kWh—DG」唯一資料表，自動帶入正文、圖表、報價與簡報。</td></tr>
        <tr><td><span class="pill warn">P1</span></td><td><b>保險與保證金未形成合規矩陣</b></td><td>報價只列保險一式；需求書另有 500 萬失竊險、協議有工程綜合保險 110%。保固保證金在需求書與投標須知又分別出現 250 萬及契約金額 10%。</td><td>把險種、保額、期間、被保險人、免賠額、保費與條文逐項對照；保證金矛盾須書面釋疑後再定價。</td></tr>
        <tr><td><span class="pill warn">P1</span></td><td><b>768 Vdc 回答過度簡化風險</b></td><td>訪談建議曾把 768 Vdc 說成「不存在安全問題」；現有 Part 4 已改以危害控制回答。</td><td>承認危險 DC 能量，提出隔離、聯鎖、預充／放電、絕緣監測、EPO、殘壓、PPE／LOTO 與 SAT，不用「PCS 轉 380 V」代替設計。</td></tr>
      </tbody></table></div>

      <div class="grid2" style="margin-top:18px">
        <div class="danger"><b>不採納的外部 AI 結論：</b>舊日期當成現況、未有官方證據即宣稱違約／決標、以市場行情直接判定預算不足、把屋頂 PV 總重量簡化成單一數字，以及把特定接地設備寫成所有案場唯一標準答案。</div>
        <div class="note"><b>保留但降級為「待證」：</b>競品序位、得標結果、個別委員動機、競品實績完成狀態、電芯是否落入原產地禁令的元件邊界，以及 DG 25 小時的負載基準。</div>
      </div>
    </section>

    <section id="score" class="report-section">
      <div class="section-kicker">05 · 100-point delivery blueprint</div>
      <h2>依正式配分倒推交付物</h2>
      <p class="section-lead">評選方案明定 15／40／15／20／10。下一案先確保 40 分技術文件無硬傷，再以其他四項把可信度、履約與現場取用能力補齊。</p>
      <div class="bar-chart" aria-label="評選配分">
        <div class="bar-row"><span>服務建議書</span><div class="track"><div class="fill" style="width:100%"></div></div><strong>40</strong></div>
        <div class="bar-row"><span>報價合理性</span><div class="track"><div class="fill" style="width:50%"></div></div><strong>20</strong></div>
        <div class="bar-row"><span>經驗與人力</span><div class="track"><div class="fill" style="width:37.5%"></div></div><strong>15</strong></div>
        <div class="bar-row"><span>如期履約</span><div class="track"><div class="fill" style="width:37.5%"></div></div><strong>15</strong></div>
        <div class="bar-row"><span>簡報與答詢</span><div class="track"><div class="fill" style="width:25%"></div></div><strong>10</strong></div>
      </div>
      <p class="source"><strong>判讀：</strong>長條以最高配分 40 分為 100% 基準，僅呈現權重，不預測實際得分。來源：評選方案 114.05.23 版。</p>

      <div class="table-wrap" style="margin-top:20px"><table class="data-table"><thead><tr><th>配分</th><th>要回答的委員問題</th><th>100 分目標交付物</th><th>硬性通過條件</th></tr></thead><tbody>
        <tr><td><b>15｜經驗與人力</b></td><td>你真的做過同類案？本案是誰負責？</td><td>防災專屬實績 1–2 頁；角色、容量、狀態、驗收、業主證明；具名專家與投入工時。</td><td>未完工案標示「執行中」；每一容量與狀態可回到原始證明。</td></tr>
        <tr><td><b>40｜服務建議書</b></td><td>72 小時怎麼成立？孤島怎麼接地、保護、復電？設備怎麼放且安全？</td><td>符合性矩陣、關鍵負載表、逐時能量模型、單線圖／狀態機、零序與保護研究、結構／防水／消防／噪音／散熱計算、FAT／SAT。</td><td>P0 技術問題全部關閉；每項「符合」均有頁碼、圖表、計算或證書。</td></tr>
        <tr><td><b>15｜如期履約</b></td><td>雙場址能否並行？設備、審查與驗收會不會卡住？</td><td>雙場址責任分流、關鍵路徑、長交期清單、設計／FAT／到貨／SAT 閘門、天候及補正緩衝。</td><td>驗收不得只留 3 天；關鍵設備有替代供應與到貨證據。</td></tr>
        <tr><td><b>20｜報價</b></td><td>超規與貼近預算上限，價值在哪？有沒有漏項？</td><td>公式化報價、八年 TCO、超規理由、保險／保證金／維運拆分、風險準備金與規格比較。</td><td>分表＝彙總＝標單；每一超規都連到需求、效益與安全計算。</td></tr>
        <tr><td><b>10｜簡報與答詢</b></td><td>能否在 10＋10 分鐘內讓我相信、查到、記住？</td><td>互動 HTML／3D、單一主講、頁碼索引、13 題證據卡、三次彩排、敵意問答與離線備援。</td><td>不新增或變更投標內容；所有現場承諾已存在於送件文件。</td></tr>
      </tbody></table></div>
    </section>

    <section id="roadmap" class="report-section">
      <div class="section-kicker">06 · 30-day implementation board</div>
      <h2>從檢討會走到可複用的投標作業系統</h2>
      <p class="section-lead">先修本案可驗證錯誤，再把流程做成下一案可複用的模板。責任以角色為主，不把組織改善綁在單一姓名。</p>
      <div class="timeline">
        <div class="step"><b>0–48 小時</b><span>凍結事實、索取正式評選資料、修正數字／單位／場域錯置。</span></div>
        <div class="step"><b>第 1 週</b><span>負載盤點、孤島接地研究範圍、報價／保險矩陣、實績證據盤點。</span></div>
        <div class="step"><b>第 2 週</b><span>72 小時模型、結構／消防圖、3D MVP、問答證據卡完成。</span></div>
        <div class="step"><b>第 3–4 週</b><span>跨部門紅隊、三次彩排、版本封版、下一案模板化。</span></div>
      </div>

      <div class="table-wrap" style="margin-top:22px"><table class="data-table"><thead><tr><th>期限</th><th>工作</th><th>主責</th><th>輸入</th><th>可驗收輸出</th></tr></thead><tbody>
        <tr><td><span class="pill bad">48h</span></td><td>建立單一事實表與錯誤清單</td><td>投標 PM＋文件控制</td><td>標書、V14、簡報、報價</td><td>兩場域唯一設備表；錯誤、來源、修正人、複核人、版本紀錄。</td></tr>
        <tr><td><span class="pill bad">48h</span></td><td>申請正式評選結果／說明</td><td>投標負責人</td><td>機關可提供的評選紀錄</td><td>把訪談假設更新為官方可核對結論；無資料則維持「未驗證」。</td></tr>
        <tr><td><span class="pill warn">1 週</span></td><td>關鍵負載逐迴路盤點</td><td>系統工程＋場勘團隊</td><td>盤圖、電表、設備銘牌、使用情境</td><td>kW、啟動電流、時段、優先級、可切除條件及業主簽認。</td></tr>
        <tr><td><span class="pill warn">1 週</span></td><td>孤島接地／保護設計任務書</td><td>電力系統工程師＋電機技師</td><td>單線圖、變壓器接線、PCS、ATS 中性線、故障容量</td><td>零序模型、接地方式比較、保護群組、測試與設計審查清單。</td></tr>
        <tr><td><span class="pill warn">1 週</span></td><td>保險、保證金與原產地釋疑</td><td>法務／財務／採購</td><td>需求、投標須知、協議、契約</td><td>條文衝突表、書面釋疑問題、供應鏈聲明與成本化清單。</td></tr>
        <tr><td><span class="pill info">2 週</span></td><td>72 小時能量與燃油模型</td><td>系統工程＋DG 原廠</td><td>負載表、PV 情境、ESS 曲線、OEM 油耗</td><td>正常／颱風／最壞三情境、逐時 SOC、DG 時數、燃油與補給策略。</td></tr>
        <tr><td><span class="pill info">2 週</span></td><td>互動 3D／HTML 最小版本</td><td>視覺團隊＋各專業工程師</td><td>核定配置、消防／結構／電氣圖</td><td>五視角、關鍵負載、設備、間距、動線、證據連結與 PDF 截圖版。</td></tr>
        <tr><td><span class="pill good">30 天</span></td><td>主講人與技術紅隊認證</td><td>業務主管＋技術主管</td><td>10 分鐘稿、問答卡、互動頁</td><td>3 次全流程＋1 次敵意演練；時間、答對率、頁碼定位與承諾越界紀錄。</td></tr>
      </tbody></table></div>
    </section>

    <section id="qa" class="report-section">
      <div class="section-kicker">07 · Quality gates</div>
      <h2>四道品質閘門，任何一關不過就不封版</h2>
      <div class="grid4">
        <div class="card"><span class="pill info">G0</span><h3 style="margin-top:10px">來源閘門</h3><p>每個數字、狀態、法規、實績與競品說法標記來源及日期；訪談與推測不可冒充官方事實。</p></div>
        <div class="card"><span class="pill bad">G1</span><h3 style="margin-top:10px">工程閘門</h3><p>72 小時、孤島接地、保護、結構、消防、散熱與 DG 均需專業人員計算或簽核。</p></div>
        <div class="card"><span class="pill warn">G2</span><h3 style="margin-top:10px">文件閘門</h3><p>算術、單位、場域、頁碼、版本、圖表與規範符合對照表由非撰寫者交叉複核。</p></div>
        <div class="card"><span class="pill good">G3</span><h3 style="margin-top:10px">答詢閘門</h3><p>主講人能在 20 秒講結論、60 秒給證據；不知道的項目明確說需補件，不虛構承諾。</p></div>
      </div>

      <div class="table-wrap" style="margin-top:20px"><table class="data-table"><thead><tr><th>必查項目</th><th>本案踩過的錯</th><th>自動／人工控制</th><th>簽核</th></tr></thead><tbody>
        <tr><td>算術</td><td>合併報價列與小計不一致</td><td>公式鎖定＋獨立重算</td><td>財務＋非撰寫者</td></tr>
        <tr><td>場域</td><td>240／720 kWh 對調</td><td>唯一設備資料表自動帶入</td><td>設計管理</td></tr>
        <tr><td>單位</td><td>kW／kWh 誤植</td><td>全文規則掃描＋圖面人工複核</td><td>系統工程</td></tr>
        <tr><td>內部一致</td><td>PV 建壓與 PCS V-F 混寫</td><td>狀態機與單線圖雙向核對</td><td>電機技師</td></tr>
        <tr><td>承諾可驗證</td><td>72 小時、載重、25 小時缺算式／條件</td><td>每一量化承諾綁定附件</td><td>技術主管</td></tr>
        <tr><td>公開風險</td><td>把訪談推測或人身指控寫成事實</td><td>來源標籤＋法務審閱</td><td>投標負責人＋法務</td></tr>
      </tbody></table></div>

      <div class="danger"><b>五句禁止答法：</b>「這只是委員誤解」、「768 V 沒有安全問題」、「一定要用某一種接地設備」、「容量越大一定越好」、「72 小時絕對沒問題」。正確做法是先校正前提，再給拓樸、條件、計算、頁碼與驗收方式。</div>
    </section>

    <section id="sources" class="report-section">
      <div class="section-kicker">08 · Sources, caveats & next gate</div>
      <h2>來源、限制與下一個決策點</h2>
      <div class="table-wrap"><table class="data-table"><thead><tr><th>來源</th><th>本頁使用方式</th><th>限制</th></tr></thead><tbody>
        <tr><td>採購需求說明書 1150611、評選方案 1140523、財物契約與兩份代辦協議</td><td>需求、配分、保險、保證金、期限及驗收基線。</td><td>部分文件條款彼此不一致，應以機關書面釋疑及正式契約為準。</td></tr>
        <tr><td>0_屏東微電網_本文_V14_20260627_final、屏東微電網簡報_20260710</td><td>技術內容、容量、報價、時程、敘述與誤植核對。</td><td>未取得原始計算工作簿時，不推定附件之外已有計算成果。</td></tr>
        <tr><td>委員訪談整理、敗因檢討報告、技術缺口稽核報告</td><td>競品觀察、現場失分假設、改善線索。</td><td>不是官方評分、決標公告或違法認定；已移除無法查證的人身與關係指控。</td></tr>
        <tr><td><a href="https://service.taipower.com.tw/TPRI/media/eiefftuy/prn135.pdf?mediaDL=true" target="_blank" rel="noopener">台電綜研所：微電網孤島接地研究</a></td><td>支持「孤島接地需分析，接地變壓器可為改善選項」。</td><td>研究案例不是本案設計；需依本案拓樸、故障容量與保護協調決定。</td></tr>
        <tr><td><a href="https://www.bsmi.gov.tw/wSite/lp?BaseDSD=7&amp;ctNode=9876&amp;mp=111" target="_blank" rel="noopener">標準檢驗局：電池儲能系統案場專區</a></td><td>確認最新案場驗證與送審資料應查官方版本。</td><td>適用範圍及版本需由設計／驗證單位依本案配置確認。</td></tr>
      </tbody></table></div>

      <div class="grid2" style="margin-top:18px">
        <div class="note"><b>下一個決策點：</b>取得機關正式評選總表／結果說明後，重新驗證「3D、在地回饋、技術內容、報價、答詢」究竟是哪一項拉開分數，再調整資源優先序。</div>
        <div class="success"><b>目前即可執行：</b>文件算術與場域修正、72 小時模型、孤島接地研究任務書、主講人制度、3D 證據介面、在地合作證據包及四道 QA 閘門，不需等待評分表才開始。</div>
      </div>
      <p class="footer-note">本頁為投標改善與內部決策工具；競品內容以委員訪談為來源，技術與法規仍須由機關書面釋疑、設計技師、原廠與驗證單位確認。</p>
    </section>
  </main>

  <button class="top-button" aria-label="回到頁首">↑</button>
  <script src="assets/report.js"></script>
</body>
</html>
